SimulationControl,
    Yes,                               !- Do Zone Sizing Calculation
    Yes,                               !- Do System Sizing Calculation
    No,                                !- Do Plant Sizing Calculation
    Yes,                               !- Run Simulation for Sizing Periods
    Yes;                               !- Run Simulation for Weather File Run Periods

Building,
    MM_split_NVtemperature,            !- Name
    0.0,                               !- North Axis {deg}
    City,                              !- Terrain
    0.04,                              !- Loads Convergence Tolerance Value
    0.4,                               !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior,           !- Solar Distribution
    25,                                !- Maximum Number of Warmup Days
    ;                                  !- Minimum Number of Warmup Days

Site:Location,
    Sao Paulo_SP_BRA Design_Conditions,!- Name
    -23.85,                            !- Latitude {deg}
    -46.64,                            !- Longitude {deg}
    -3.00,                             !- Time Zone {hr}
    792.00;                            !- Elevation {m}

SizingPeriod:DesignDay,
    Sao Paulo Aeroporto Ann Clg 1% Condns WB=>MDB,  !- Name
    2,                                 !- Month
    21,                                !- Day of Month
    SummerDesignDay,                   !- Day Type
    27.1,                              !- Maximum Dry-Bulb Temperature {C}
    8.3,                               !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,                !- Dry-Bulb Temperature Range Modifier Type
    ,                                  !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                           !- Humidity Condition Type
    22.6,                              !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                                  !- Humidity Condition Day Schedule Name
    ,                                  !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                                  !- Daily Wet-Bulb Temperature Range {deltaC}
    92040,                             !- Barometric Pressure {Pa}
    3.4,                               !- Wind Speed {m/s}
    330,                               !- Wind Direction {deg}
    No,                                !- Rain Indicator
    No,                                !- Snow Indicator
    No,                                !- Daylight Saving Time Indicator
    ASHRAEClearSky,                    !- Solar Model Indicator
    ,                                  !- Beam Solar Day Schedule Name
    ,                                  !- Diffuse Solar Day Schedule Name
    ,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                              !- Sky Clearness

SizingPeriod:DesignDay,
    Sao Paulo Aeroporto Ann Htg 99.6% Condns DB,  !- Name
    7,                                 !- Month
    21,                                !- Day of Month
    WinterDesignDay,                   !- Day Type
    8.8,                               !- Maximum Dry-Bulb Temperature {C}
    0.0,                               !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,                !- Dry-Bulb Temperature Range Modifier Type
    ,                                  !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                          !- Humidity Condition Type
    3.9,                               !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                                  !- Humidity Condition Day Schedule Name
    ,                                  !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                                  !- Daily Wet-Bulb Temperature Range {deltaC}
    92040,                             !- Barometric Pressure {Pa}
    2.3,                               !- Wind Speed {m/s}
    160,                               !- Wind Direction {deg}
    No,                                !- Rain Indicator
    No,                                !- Snow Indicator
    No,                                !- Daylight Saving Time Indicator
    ASHRAEClearSky,                    !- Solar Model Indicator
    ,                                  !- Beam Solar Day Schedule Name
    ,                                  !- Diffuse Solar Day Schedule Name
    ,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                              !- Sky Clearness

SizingPeriod:DesignDay,
    Sao Paulo Aeroporto Ann Clg 1% Condns DB=>MWB,  !- Name
    2,                                 !- Month
    21,                                !- Day of Month
    SummerDesignDay,                   !- Day Type
    31,                                !- Maximum Dry-Bulb Temperature {C}
    8.3,                               !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,                !- Dry-Bulb Temperature Range Modifier Type
    ,                                  !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                           !- Humidity Condition Type
    20.4,                              !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                                  !- Humidity Condition Day Schedule Name
    ,                                  !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                                  !- Daily Wet-Bulb Temperature Range {deltaC}
    92040,                             !- Barometric Pressure {Pa}
    3.4,                               !- Wind Speed {m/s}
    330,                               !- Wind Direction {deg}
    No,                                !- Rain Indicator
    No,                                !- Snow Indicator
    No,                                !- Daylight Saving Time Indicator
    ASHRAEClearSky,                    !- Solar Model Indicator
    ,                                  !- Beam Solar Day Schedule Name
    ,                                  !- Diffuse Solar Day Schedule Name
    ,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                              !- Sky Clearness

RunPeriod,
    Run Period 1,                      !- Name
    1,                                 !- Begin Month
    1,                                 !- Begin Day of Month
    1,                                 !- End Month
    31,                                !- End Day of Month
    Sunday,                            !- Day of Week for Start Day
    No,                                !- Use Weather File Holidays and Special Days
    No,                                !- Use Weather File Daylight Saving Period
    No,                                !- Apply Weekend Holiday Rule
    Yes,                               !- Use Weather File Rain Indicators
    No,                                !- Use Weather File Snow Indicators
    1;                                 !- Number of Times Runperiod to be Repeated

ScheduleTypeLimits,
    Number,                            !- Name
    ,                                  !- Lower Limit Value
    ,                                  !- Upper Limit Value
    Continuous;                        !- Numeric Type

ScheduleTypeLimits,
    Fracao,                            !- Name
    0,                                 !- Lower Limit Value
    1,                                 !- Upper Limit Value
    Continuous,                        !- Numeric Type
    Availability;                      !- Unit Type

Schedule:Day:Hourly,
    sch_dom,                           !- Name
    Fracao,                            !- Schedule Type Limits Name
    0,                                 !- Hour 1
    0,                                 !- Hour 2
    0,                                 !- Hour 3
    0,                                 !- Hour 4
    0,                                 !- Hour 5
    0,                                 !- Hour 6
    0,                                 !- Hour 7
    0,                                 !- Hour 8
    0,                                 !- Hour 9
    0,                                 !- Hour 10
    0,                                 !- Hour 11
    0,                                 !- Hour 12
    0,                                 !- Hour 13
    0,                                 !- Hour 14
    0,                                 !- Hour 15
    0,                                 !- Hour 16
    0,                                 !- Hour 17
    0,                                 !- Hour 18
    0,                                 !- Hour 19
    0,                                 !- Hour 20
    0,                                 !- Hour 21
    0,                                 !- Hour 22
    0,                                 !- Hour 23
    0;                                 !- Hour 24

Schedule:Day:Hourly,
    sch_util_ILUMEQUIP,                !- Name
    Fracao,                            !- Schedule Type Limits Name
    0,                                 !- Hour 1
    0,                                 !- Hour 2
    0,                                 !- Hour 3
    0,                                 !- Hour 4
    0,                                 !- Hour 5
    0,                                 !- Hour 6
    0,                                 !- Hour 7
    1,                                 !- Hour 8
    1,                                 !- Hour 9
    1,                                 !- Hour 10
    1,                                 !- Hour 11
    0.8,                               !- Hour 12
    1,                                 !- Hour 13
    1,                                 !- Hour 14
    1,                                 !- Hour 15
    1,                                 !- Hour 16
    1,                                 !- Hour 17
    1,                                 !- Hour 18
    0,                                 !- Hour 19
    0,                                 !- Hour 20
    0,                                 !- Hour 21
    0,                                 !- Hour 22
    0,                                 !- Hour 23
    0;                                 !- Hour 24

Schedule:Day:Hourly,
    sch_sab_OCUP,                      !- Name
    Fracao,                            !- Schedule Type Limits Name
    0,                                 !- Hour 1
    0,                                 !- Hour 2
    0,                                 !- Hour 3
    0,                                 !- Hour 4
    0,                                 !- Hour 5
    0,                                 !- Hour 6
    0,                                 !- Hour 7
    0.3,                               !- Hour 8
    0.3,                               !- Hour 9
    0.3,                               !- Hour 10
    0.3,                               !- Hour 11
    0.3,                               !- Hour 12
    0.3,                               !- Hour 13
    0,                                 !- Hour 14
    0,                                 !- Hour 15
    0,                                 !- Hour 16
    0,                                 !- Hour 17
    0,                                 !- Hour 18
    0,                                 !- Hour 19
    0,                                 !- Hour 20
    0,                                 !- Hour 21
    0,                                 !- Hour 22
    0,                                 !- Hour 23
    0;                                 !- Hour 24

Schedule:Day:Hourly,
    sch_util_MM,                       !- Name
    Fracao,                            !- Schedule Type Limits Name
    0,                                 !- Hour 1
    0,                                 !- Hour 2
    0,                                 !- Hour 3
    0,                                 !- Hour 4
    0,                                 !- Hour 5
    0,                                 !- Hour 6
    0,                                 !- Hour 7
    1,                                 !- Hour 8
    1,                                 !- Hour 9
    1,                                 !- Hour 10
    1,                                 !- Hour 11
    1,                                 !- Hour 12
    1,                                 !- Hour 13
    1,                                 !- Hour 14
    1,                                 !- Hour 15
    1,                                 !- Hour 16
    1,                                 !- Hour 17
    1,                                 !- Hour 18
    0,                                 !- Hour 19
    0,                                 !- Hour 20
    0,                                 !- Hour 21
    0,                                 !- Hour 22
    0,                                 !- Hour 23
    0;                                 !- Hour 24

Schedule:Day:Hourly,
    sch_sab_MM,                        !- Name
    Fracao,                            !- Schedule Type Limits Name
    0,                                 !- Hour 1
    0,                                 !- Hour 2
    0,                                 !- Hour 3
    0,                                 !- Hour 4
    0,                                 !- Hour 5
    0,                                 !- Hour 6
    0,                                 !- Hour 7
    1,                                 !- Hour 8
    1,                                 !- Hour 9
    1,                                 !- Hour 10
    1,                                 !- Hour 11
    1,                                 !- Hour 12
    1,                                 !- Hour 13
    0,                                 !- Hour 14
    0,                                 !- Hour 15
    0,                                 !- Hour 16
    0,                                 !- Hour 17
    0,                                 !- Hour 18
    0,                                 !- Hour 19
    0,                                 !- Hour 20
    0,                                 !- Hour 21
    0,                                 !- Hour 22
    0,                                 !- Hour 23
    0;                                 !- Hour 24

Schedule:Day:Hourly,
    sch_sab_ILUMEQUIP,                 !- Name
    Fracao,                            !- Schedule Type Limits Name
    ,                                  !- Hour 1
    0,                                 !- Hour 2
    0,                                 !- Hour 3
    0,                                 !- Hour 4
    0,                                 !- Hour 5
    0,                                 !- Hour 6
    0,                                 !- Hour 7
    0.3,                               !- Hour 8
    0.3,                               !- Hour 9
    0.3,                               !- Hour 10
    0.3,                               !- Hour 11
    0.3,                               !- Hour 12
    0.3,                               !- Hour 13
    0,                                 !- Hour 14
    0,                                 !- Hour 15
    0,                                 !- Hour 16
    0,                                 !- Hour 17
    0,                                 !- Hour 18
    0,                                 !- Hour 19
    0,                                 !- Hour 20
    0,                                 !- Hour 21
    0,                                 !- Hour 22
    0,                                 !- Hour 23
    0;                                 !- Hour 24

Schedule:Day:Hourly,
    sch_util_OCUP,                     !- Name
    Fracao,                            !- Schedule Type Limits Name
    0,                                 !- Hour 1
    0,                                 !- Hour 2
    0,                                 !- Hour 3
    0,                                 !- Hour 4
    0,                                 !- Hour 5
    0,                                 !- Hour 6
    0,                                 !- Hour 7
    1,                                 !- Hour 8
    1,                                 !- Hour 9
    1,                                 !- Hour 10
    1,                                 !- Hour 11
    0.5,                               !- Hour 12
    1,                                 !- Hour 13
    1,                                 !- Hour 14
    1,                                 !- Hour 15
    1,                                 !- Hour 16
    1,                                 !- Hour 17
    1,                                 !- Hour 18
    0,                                 !- Hour 19
    0,                                 !- Hour 20
    0,                                 !- Hour 21
    0,                                 !- Hour 22
    0,                                 !- Hour 23
    0;                                 !- Hour 24

Schedule:Week:Compact,
    Sch_Sem_MM,                        !- Name
    Weekdays,                          !- DayType List 1
    sch_util_MM,                       !- Schedule:Day Name 1
    Saturday,                          !- DayType List 2
    sch_sab_MM,                        !- Schedule:Day Name 2
    Sunday,                            !- DayType List 3
    sch_dom,                           !- Schedule:Day Name 3
    AllOtherDays,                      !- DayType List 4
    sch_util_MM;                       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Sch_Sem_ILUMEQUIP,                 !- Name
    Weekdays,                          !- DayType List 1
    sch_util_ILUMEQUIP,                !- Schedule:Day Name 1
    Saturday,                          !- DayType List 2
    sch_sab_ILUMEQUIP,                 !- Schedule:Day Name 2
    Sunday,                            !- DayType List 3
    sch_dom,                           !- Schedule:Day Name 3
    AllOtherDays,                      !- DayType List 4
    sch_util_ILUMEQUIP;                !- Schedule:Day Name 4

Schedule:Week:Compact,
    Sch_Sem_Ocup,                      !- Name
    Weekdays,                          !- DayType List 1
    sch_util_OCUP,                     !- Schedule:Day Name 1
    Saturday,                          !- DayType List 2
    sch_sab_OCUP,                      !- Schedule:Day Name 2
    Sunday,                            !- DayType List 3
    sch_dom,                           !- Schedule:Day Name 3
    AllOtherDays,                      !- DayType List 4
    sch_util_OCUP;                     !- Schedule:Day Name 4

Schedule:Year,
    Sch_Ocup,                          !- Name
    Fracao,                            !- Schedule Type Limits Name
    Sch_Sem_Ocup,                      !- Schedule:Week Name 1
    1,                                 !- Start Month 1
    1,                                 !- Start Day 1
    12,                                !- End Month 1
    31;                                !- End Day 1

Schedule:Year,
    Sch_light_equip,                   !- Name
    Fracao,                            !- Schedule Type Limits Name
    Sch_Sem_ILUMEQUIP,                 !- Schedule:Week Name 1
    1,                                 !- Start Month 1
    1,                                 !- Start Day 1
    12,                                !- End Month 1
    31;                                !- End Day 1

Schedule:Year,
    Sch_MM,                            !- Name
    Fracao,                            !- Schedule Type Limits Name
    Sch_Sem_MM,                        !- Schedule:Week Name 1
    1,                                 !- Start Month 1
    1,                                 !- Start Day 1
    12,                                !- End Month 1
    31;                                !- End Day 1

Schedule:Compact,
    sch_airvelocity,                   !- Name
    Number,                            !- Schedule Type Limits Name
    Through: 12/31,                    !- Field 1
    for: alldays,                      !- Field 2
    Until: 24:00,.2;                   !- Field 3

Schedule:Compact,
    sch_clo,                           !- Name
    Number,                            !- Schedule Type Limits Name
    Through: 12/31,                    !- Field 1
    for: alldays,                      !- Field 2
    Until: 24:00,.5;                   !- Field 3

Schedule:Compact,
    sch_minoutdoor,                    !- Name
    Number,                            !- Schedule Type Limits Name
    Through: 12/31,                    !- Field 1
    for: alldays,                      !- Field 2
    Until: 24:00,.01;                  !- Field 3

Schedule:Compact,
    sch_Temp,                          !- Name
    Number,                            !- Schedule Type Limits Name
    Through: 12/31,                    !- Field 1
    for: alldays,                      !- Field 2
    Until: 24:00,20;                   !- Field 3

Schedule:Compact,
    sch_emissionfactor,                !- Name
    Number,                            !- Schedule Type Limits Name
    Through: 12/31,                    !- Field 1
    For: Alldays,                      !- Field 2
    Until: 24:00,226944.444;           !- Field 3

Schedule:Compact,
    sch_acticity,                      !- Name
    Number,                            !- Schedule Type Limits Name
    Through: 12/31,                    !- Field 1
    for: alldays,                      !- Field 2
    Until: 24:00,117;                  !- Field 3

Schedule:Compact,
    sch_0,                             !- Name
    Number,                            !- Schedule Type Limits Name
    Through: 12/31,                    !- Field 1
    for: alldays,                      !- Field 2
    Until: 24:00,0;                    !- Field 3

Material,
    eW_HC,                             !- Name
    MediumRough,                       !- Roughness
    0.05,                              !- Thickness {m}
    5,                                 !- Conductivity {W/m-K}
    100,                               !- Density {kg/m3}
    1000,                              !- Specific Heat {J/kg-K}
    0.9,                               !- Thermal Absorptance
    0.5,                               !- Solar Absorptance
    0.5;                               !- Visible Absorptance

Material,
    concrete slab 10cm,                !- Name
    MediumRough,                       !- Roughness
    0.1,                               !- Thickness {m}
    1.75,                              !- Conductivity {W/m-K}
    2300,                              !- Density {kg/m3}
    1000,                              !- Specific Heat {J/kg-K}
    0.9,                               !- Thermal Absorptance
    0.5,                               !- Solar Absorptance
    0.5;                               !- Visible Absorptance

Material:NoMass,
    eW_U,                              !- Name
    MediumRough,                       !- Roughness
    0.19395,                           !- Thermal Resistance {m2-K/W}
    0.9,                               !- Thermal Absorptance
    0.5,                               !- Solar Absorptance
    0.5;                               !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    glazing,                           !- Name
    5.67,                              !- U-Factor {W/m2-K}
    0.87,                              !- Solar Heat Gain Coefficient
    0.87;                              !- Visible Transmittance

Construction,
    Slab,                              !- Name
    concrete slab 10cm;                !- Outside Layer

Construction,
    Window,                            !- Name
    glazing;                           !- Outside Layer

Construction,
    Wall,                              !- Name
    eW_HC,                             !- Outside Layer
    eW_U,                              !- Layer 2
    eW_HC;                             !- Layer 3

GlobalGeometryRules,
    UpperLeftCorner,                   !- Starting Vertex Position
    Counterclockwise,                  !- Vertex Entry Direction
    Relative;                          !- Coordinate System

Zone,
    Zn1,                               !- Name
    225,                               !- Direction of Relative North {deg}
    0.0,                               !- X Origin {m}
    0.0,                               !- Y Origin {m}
    13.5,                              !- Z Origin {m}
    ,                                  !- Type
    1;                                 !- Multiplier

BuildingSurface:Detailed,
    Zn1_par4,                          !- Name
    Wall,                              !- Surface Type
    Wall,                              !- Construction Name
    Zn1,                               !- Zone Name
    Outdoors,                          !- Outside Boundary Condition
    ,                                  !- Outside Boundary Condition Object
    SunExposed,                        !- Sun Exposure
    WindExposed,                       !- Wind Exposure
    ,                                  !- View Factor to Ground
    4,                                 !- Number of Vertices
    0.000000000000,8.000000000000,2.700000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,8.000000000000,0.000000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.700000000000;  !- X,Y;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    Cobe,                              !- Name
    Ceiling,                           !- Surface Type
    Slab,                              !- Construction Name
    Zn1,                               !- Zone Name
    Adiabatic,                         !- Outside Boundary Condition
    ,                                  !- Outside Boundary Condition Object
    NoSun,                             !- Sun Exposure
    NoWind,                            !- Wind Exposure
    ,                                  !- View Factor to Ground
    4,                                 !- Number of Vertices
    0.000000000000,8.000000000000,2.700000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.700000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,0.000000000000,2.700000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,8.000000000000,2.700000000000;  !- X,Y;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    Zn1_par2,                          !- Name
    Wall,                              !- Surface Type
    Wall,                              !- Construction Name
    Zn1,                               !- Zone Name
    Adiabatic,                         !- Outside Boundary Condition
    ,                                  !- Outside Boundary Condition Object
    NoSun,                             !- Sun Exposure
    NoWind,                            !- Wind Exposure
    ,                                  !- View Factor to Ground
    4,                                 !- Number of Vertices
    5.000000000000,0.000000000000,2.700000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,0.000000000000,0.000000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,8.000000000000,0.000000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,8.000000000000,2.700000000000;  !- X,Y;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    Zn1_par1,                          !- Name
    Wall,                              !- Surface Type
    Wall,                              !- Construction Name
    Zn1,                               !- Zone Name
    Outdoors,                          !- Outside Boundary Condition
    ,                                  !- Outside Boundary Condition Object
    SunExposed,                        !- Sun Exposure
    WindExposed,                       !- Wind Exposure
    ,                                  !- View Factor to Ground
    4,                                 !- Number of Vertices
    0.000000000000,0.000000000000,2.700000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 2 {m}
    5.000000000000,0.000000000000,0.000000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 3 {m}
    5.000000000000,0.000000000000,2.700000000000;  !- X,Y;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    Zn1_par3,                          !- Name
    Wall,                              !- Surface Type
    Wall,                              !- Construction Name
    Zn1,                               !- Zone Name
    Adiabatic,                         !- Outside Boundary Condition
    ,                                  !- Outside Boundary Condition Object
    NoSun,                             !- Sun Exposure
    NoWind,                            !- Wind Exposure
    ,                                  !- View Factor to Ground
    4,                                 !- Number of Vertices
    5.000000000000,8.000000000000,2.700000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,8.000000000000,0.000000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,8.000000000000,0.000000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,8.000000000000,2.700000000000;  !- X,Y;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    Piso,                              !- Name
    Floor,                             !- Surface Type
    Slab,                              !- Construction Name
    Zn1,                               !- Zone Name
    Adiabatic,                         !- Outside Boundary Condition
    ,                                  !- Outside Boundary Condition Object
    NoSun,                             !- Sun Exposure
    NoWind,                            !- Wind Exposure
    0.0,                               !- View Factor to Ground
    4,                                 !- Number of Vertices
    5.000000000000,8.000000000000,0.000000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 1 {m}
    5.000000000000,0.000000000000,0.000000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,8.000000000000,0.000000000000;  !- X,Y;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
    Zn1_par4_jan,                      !- Name
    Window,                            !- Surface Type
    Window,                            !- Construction Name
    Zn1_par4,                          !- Building Surface Name
    ,                                  !- Outside Boundary Condition Object
    ,                                  !- View Factor to Ground
    ,                                  !- Shading Control Name
    ,                                  !- Frame and Divider Name
    ,                                  !- Multiplier
    4,                                 !- Number of Vertices
    0.000000000000,7.950000000000,2.650000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,7.950000000000,1.829750000000,  !- X,Y,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.050000000000,1.829750000000,  !- X,Y,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.050000000000,2.650000000000;  !- X,Y;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
    Zn1_par1_jan,                      !- Name
    Window,                            !- Surface Type
    Window,                            !- Construction Name
    Zn1_par1,                          !- Building Surface Name
    ,                                  !- Outside Boundary Condition Object
    ,                                  !- View Factor to Ground
    ,                                  !- Shading Control Name
    ,                                  !- Frame and Divider Name
    ,                                  !- Multiplier
    4,                                 !- Number of Vertices
    0.050000000000,0.000000000000,2.650000000000,  !- X,Y,  !- X,Y,Z ==> Vertex 1 {m}
    0.050000000000,0.000000000000,1.823470000000,  !- X,Y,  !- X,Y,Z ==> Vertex 2 {m}
    4.950000000000,0.000000000000,1.823470000000,  !- X,Y,  !- X,Y,Z ==> Vertex 3 {m}
    4.950000000000,0.000000000000,2.650000000000;  !- X,Y;  !- X,Y,Z ==> Vertex 4 {m}

People,
    Occupancy,                         !- Name
    Zn1,                               !- Zone or ZoneList Name
    Sch_Ocup,                          !- Number of People Schedule Name
    People/Area,                       !- Number of People Calculation Method
    ,                                  !- Number of People
    0.14,                              !- People per Zone Floor Area {person/m2}
    ,                                  !- Zone Floor Area per Person {m2/person}
    0.3,                               !- Fraction Radiant
    autocalculate,                     !- Sensible Heat Fraction
    sch_acticity,                      !- Activity Level Schedule Name
    0.0000000382,                      !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                               !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,                      !- Mean Radiant Temperature Calculation Type
    ,                                  !- Surface Name/Angle Factor List Name
    sch_0,                             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,        !- Clothing Insulation Calculation Method
    ,                                  !- Clothing Insulation Calculation Method Schedule Name
    sch_clo,                           !- Clothing Insulation Schedule Name
    sch_airvelocity,                   !- Air Velocity Schedule Name
    AdaptiveASH55;                     !- Thermal Comfort Model 1 Type

Lights,
    Lights,                            !- Name
    Zn1,                               !- Zone or ZoneList Name
    Sch_light_equip,                   !- Schedule Name
    Watts/Area,                        !- Design Level Calculation Method
    ,                                  !- Lighting Level {W}
    12.6,                              !- Watts per Zone Floor Area {W/m2}
    ,                                  !- Watts per Person {W/person}
    0.31,                              !- Return Air Fraction
    0.22,                              !- Fraction Radiant
    0.2,                               !- Fraction Visible
    1,                                 !- Fraction Replaceable
    General,                           !- End-Use Subcategory
    No;                                !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Equipment,                         !- Name
    Zn1,                               !- Zone or ZoneList Name
    Sch_light_equip,                   !- Schedule Name
    Watts/Area,                        !- Design Level Calculation Method
    ,                                  !- Design Level {W}
    10.7,                              !- Watts per Zone Floor Area {W/m2}
    ,                                  !- Watts per Person {W/person}
    0,                                 !- Fraction Latent
    0.5,                               !- Fraction Radiant
    0,                                 !- Fraction Lost
    General;                           !- End-Use Subcategory

AirflowNetwork:SimulationControl,
    NV,                                !- Name
    MultizoneWithoutDistribution,      !- AirflowNetwork Control
    SurfaceAverageCalculation,         !- Wind Pressure Coefficient Type
    OpeningHeight,                     !- Height Selection for Local Wind Pressure Calculation
    HighRise,                          !- Building Type
    500,                               !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,                 !- Initialization Type
    0.0001,                            !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                          !- Absolute Airflow Convergence Tolerance {kg/s}
    -.5,                               !- Convergence Acceleration Limit {dimensionless}
    0,                                 !- Azimuth Angle of Long Axis of Building {deg}
    0.5,                               !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No;                                !- Height Dependence of External Node Temperature

AirflowNetwork:MultiZone:Zone,
    Zn1,                               !- Zone Name
    ASHRAE55Adaptive,                  !- Ventilation Control Mode
    ,                                  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                                  !- Minimum Venting Open Factor {dimensionless}
    ,                                  !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                               !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Sch_MM,                            !- Venting Availability Schedule Name
    Standard,                          !- Single Sided Wind Pressure Coefficient Algorithm
    10;                                !- Facade Width {m}

AirflowNetwork:MultiZone:Surface,
    Zn1_par4_jan,                      !- Surface Name
    window_depth,                      !- Leakage Component Name
    ,                                  !- External Node Name
    0.27,                    !- Window/Door Opening Factor,  !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ASHRAE55Adaptive,                  !- Ventilation Control Mode
    ,                                  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                                  !- Minimum Venting Open Factor {dimensionless}
    ,                                  !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                               !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Sch_MM;                            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Zn1_par1_jan,                      !- Surface Name
    window_width,                      !- Leakage Component Name
    ,                                  !- External Node Name
    0.27,                    !- Window/Door Opening Factor,  !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ASHRAE55Adaptive,                  !- Ventilation Control Mode
    ,                                  !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                                  !- Minimum Venting Open Factor {dimensionless}
    ,                                  !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                               !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                                  !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Sch_MM;                            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:DetailedOpening,
    window_width,                      !- Name
    0.001,                             !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                              !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,                        !- Type of Rectangular Large Vertical Opening (LVO)
    8,                                 !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                                 !- Number of Sets of Opening Factor Data
    0,                                 !- Opening Factor 1 {dimensionless}
    0.001,                             !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                                 !- Width Factor for Opening Factor 1 {dimensionless}
    0,                                 !- Height Factor for Opening Factor 1 {dimensionless}
    0,                                 !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                                 !- Opening Factor 2 {dimensionless}
    0.6,                               !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                                 !- Width Factor for Opening Factor 2 {dimensionless}
    1,                                 !- Height Factor for Opening Factor 2 {dimensionless}
    0;                                 !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    window_depth,                      !- Name
    0.001,                             !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                              !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,                        !- Type of Rectangular Large Vertical Opening (LVO)
    14,                                !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                                 !- Number of Sets of Opening Factor Data
    0,                                 !- Opening Factor 1 {dimensionless}
    0.001,                             !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                                 !- Width Factor for Opening Factor 1 {dimensionless}
    0,                                 !- Height Factor for Opening Factor 1 {dimensionless}
    0,                                 !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                                 !- Opening Factor 2 {dimensionless}
    0.6,                               !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                                 !- Width Factor for Opening Factor 2 {dimensionless}
    1,                                 !- Height Factor for Opening Factor 2 {dimensionless}
    0;                                 !- Start Height Factor for Opening Factor 2 {dimensionless}

HVACTemplate:Thermostat,
    Thermostat,                        !- Name
    ,                                  !- Heating Setpoint Schedule Name
    20,                                !- Constant Heating Setpoint {C}
    ,                                  !- Cooling Setpoint Schedule Name
    25;                                !- Constant Cooling Setpoint {C}

HVACTemplate:Zone:Unitary,
    Zn1,                               !- Zone Name
    ZN1_HVAC,                          !- Template Unitary System Name
    Thermostat,                        !- Template Thermostat Name
    autosize,                          !- Supply Air Maximum Flow Rate {m3/s}
    ,                                  !- Zone Heating Sizing Factor
    ,                                  !- Zone Cooling Sizing Factor
    Flow/Zone,                         !- Outdoor Air Method
    ,                                  !- Outdoor Air Flow Rate per Person {m3/s}
    ,                                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0.026,                             !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                                  !- Supply Plenum Name
    ,                                  !- Return Plenum Name
    None,                              !- Baseboard Heating Type
    ,                                  !- Baseboard Heating Availability Schedule Name
    autosize,                          !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,        !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                !- Zone Cooling Design Supply Air Temperature {C}
    11,                                !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SystemSupplyAirTemperature,        !- Zone Heating Design Supply Air Temperature Input Method
    31,                                !- Zone Heating Design Supply Air Temperature {C}
    11;                                !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:System:Unitary,
    ZN1_HVAC,                          !- Name
    Sch_MM,                            !- System Availability Schedule Name
    Zn1,                               !- Control Zone or Thermostat Location Name
    autosize,                          !- Supply Fan Maximum Flow Rate {m3/s}
    ,                                  !- Supply Fan Operating Mode Schedule Name
    0.3,                               !- Supply Fan Total Efficiency
    100,                               !- Supply Fan Delta Pressure {Pa}
    0.8,                               !- Supply Fan Motor Efficiency
    1,                                 !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,                     !- Cooling Coil Type
    ,                                  !- Cooling Coil Availability Schedule Name
    14,                                !- Cooling Design Supply Air Temperature {C}
    autosize,                          !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                          !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.24,                              !- Cooling Coil Gross Rated COP {W/W}
    Electric,                          !- Heating Coil Type
    ,                                  !- Heating Coil Availability Schedule Name
    50,                                !- Heating Design Supply Air Temperature {C}
    autosize,                          !- Heating Coil Capacity {W}
    0.8,                               !- Gas Heating Coil Efficiency
    ,                                  !- Gas Heating Coil Parasitic Electric Load {W}
    autosize,                          !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                          !- Minimum Outdoor Air Flow Rate {m3/s}
    ,                                  !- Minimum Outdoor Air Schedule Name
    NoEconomizer,                      !- Economizer Type
    NoLockout,                         !- Economizer Lockout
    ,                                  !- Economizer Upper Temperature Limit {C}
    ,                                  !- Economizer Lower Temperature Limit {C}
    ,                                  !- Economizer Upper Enthalpy Limit {J/kg}
    ,                                  !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                                  !- Supply Plenum Name
    ,                                  !- Return Plenum Name
    BlowThrough,                       !- Supply Fan Placement
    StayOff,                           !- Night Cycle Control
    ,                                  !- Night Cycle Control Zone Name
    None,                              !- Heat Recovery Type
    0.7,                               !- Sensible Heat Recovery Effectiveness
    0.65,                              !- Latent Heat Recovery Effectiveness
    None,                              !- Dehumidification Control Type
    60,                                !- Dehumidification Setpoint {percent}
    None,                              !- Humidifier Type
    ,                                  !- Humidifier Availability Schedule Name
    0.000001,                          !- Humidifier Rated Capacity {m3/s}
    autosize,                          !- Humidifier Rated Electric Power {W}
    ,                                  !- Humidifier Control Zone Name
    30,                                !- Humidifier Setpoint {percent}
    No,                                !- Return Fan
    0.7,                               !- Return Fan Total Efficiency
    500,                               !- Return Fan Delta Pressure {Pa}
    0.9,                               !- Return Fan Motor Efficiency
    1;                                 !- Return Fan Motor in Air Stream Fraction

AvailabilityManager:HybridVentilation,
    Zn1_MM,                            !- Name
    ZN1_HVAC,                          !- HVAC Air Loop Name
    Zn1,                               !- Control Zone Name
    Sch_MM,                            !- Ventilation Control Mode Schedule Name
    No,                                !- Use Weather File Rain Indicators
    40,                                !- Maximum Wind Speed {m/s}
    -100,                              !- Minimum Outdoor Temperature {C}
    100,                               !- Maximum Outdoor Temperature {C}
    0.1,                               !- Minimum Outdoor Enthalpy {J/kg}
    299999.9,                          !- Maximum Outdoor Enthalpy {J/kg}
    -100,                              !- Minimum Outdoor Dewpoint {C}
    100,                               !- Maximum Outdoor Dewpoint {C}
    sch_minoutdoor,                    !- Minimum Outdoor Ventilation Air Schedule Name
    ,                                  !- Opening Factor Function of Wind Speed Curve Name
    Sch_MM;                            !- AirflowNetwork Control Type Schedule Name

Output:Table:SummaryReports,
    AllSummary;                        !- Report 1 Name

OutputControl:Table:Style,
    Comma,                             !- Column Separator
    JtoKWH;                            !- Unit Conversion

Output:EnvironmentalImpactFactors,
    Hourly;                            !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                               !- District Heating Efficiency
    3,                                 !- District Cooling COP {W/W}
    0.25,                              !- Steam Conversion Efficiency
    80.7272,                           !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                            !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                            !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

FuelFactors,
    Electricity,                       !- Existing Fuel Resource Name
    kg,                                !- Units of Measure
    ,                                  !- Energy per Unit Factor
    1,                                 !- Source Energy Factor {J/J}
    ,                                  !- Source Energy Schedule Name
    1,                                 !- CO2 Emission Factor {g/MJ}
    sch_emissionfactor;                !- CO2 Emission Factor Schedule Name

Output:Diagnostics,
    DisplayExtraWarnings;              !- Key 1

